# r4 定点修订与独立账本验收

**研究结论。** 原聚合主比较仍支持特定仿真总体中的提前预警收益。在新的 IEEE 39 设计上，端点与完整窗都已达到观测到的及时命中上限，完整窗额外触发了安全报警。原 IEEE 39 的 +85.13 个百分点只度量历史固定策略在特定读取规则与训练支持偏移下的差异。不同实验间同时改变了采样、训练和时钟，不能把该数值分摊给物理形状、树外推或采样误差。

## 0　公开相似问题：完成

先检索积分与事件读取、支持外树评分、校准迁移、退化重采样、工业时序检测、电力最低点预测及临床早期预警，再进行本地验收。reference-first-report.csv 逐项保留检索词、网址、版本、技术对应关系和未核实字段。ANDES 的官方求解源码、NumPy 的插入位置定义和 scikit-learn 的回归树与集成文档直接影响了本地检查内容。ANDES 官方仓库页面快照为 393 stars、165 forks、4,811 次提交。查阅的是公开源码与文档，本地求解版本为 2.0.0；没有查到能归责本项目 20 ms 观测或 BE 末步行为的同案例维护者确认。树文档支持“相同叶路径给定输出”的机制；195 个旧 B 端点是否真的获得相同分数，只能由本项目输出判断。[ANDES 源码](https://github.com/CURENT/andes/blob/master/andes/routines/tds.py) · [NumPy](https://numpy.org/doc/stable/reference/generated/numpy.searchsorted.html) · [scikit-learn](https://scikit-learn.org/stable/modules/tree.html)

工业时序基准 NAB 的官方仓库有数据、实现与测试，页面显示 2.1k stars、869 forks；其评价窗口和项目的物理安全事件不是同一统计量。JAMA Network Open 的回顾性队列比较多个临床预警模型，仅借鉴并报检测和报警负担的设计。期刊的 2025 年度回顾列 JIF 9.7；原研究发表后更正了作者姓名拼写。NeurIPS 2019 的校准迁移方法依赖特定分布假设，不能把其保证套用到本项目的经验安全分位数。Frontiers 的功频拟合研究回答幅值预测问题。NeurIPS 不适用期刊影响因子，未查实的 JCR/中科院分区与年度指标留空。外部案例未替代本地验证，正文没有增加新论文条目。[NAB 官方仓库](https://github.com/numenta/NAB) · [JAMA 队列研究](https://jamanetwork.com/journals/jamanetworkopen/fullarticle/2824885) · [JAMA 年度指标](https://jamanetwork.com/journals/jamanetworkopen/fullarticle/2846931) · [NeurIPS 方法论文](https://proceedings.neurips.cc/paper/2019/hash/8fb21ee7a2207526da55a679f0332de2-Abstract.html)

## 1　独立计数和一致性：通过，注明两个分母问题

- 表 7 的 11 行和表 8 的 6 行全部从逐设计、逐变体首报重建，再与原稿比较。前者使用 320 个设计与种子 60421，后者使用 240 个设计与种子 915716。各自固定 2,000 次多项计数重采样；同一物理设计的所有变体和策略共用权重。历史表 7 归档数值可识别的各行还与原始机器表核对至浮点精度。表 7 的 10 ms 基准与历史主试验可有相同点估计而置信限不同，因为前者保留所有 320 个共同抽样 ID，后者在层内抽样。两种区间均按其原任务标示。
- 表 7 保留未修补 aligned 5 ms BE。其中合格安全变体为零，虚警率不可识别。末步修补后的 231 个安全变体、其余梯形各行的 222 个变体分别作分母。表 8 及 S33–S34 所有非空单元的区间都已独立复算。
- 对两个对齐细步长，逐一连接设计、量测、策略和决策窗。834 个策略条目中 574 个存在共同的有限首报，首报、是否报警、及时性与有效提前量均无变化。7 个完整窗条目在至少一个窗口出现不同叶签名、评分和阈值余量，涉及设计 8、9、17、81、152、282、313。只有设计 9 的 AR(1) 变体和 17 的干净变体在实际触发窗口本身有评分变化。两个步长在所有窗口给出相同的触发位。逐窗原值与七行清单一并交付。
- 独立 test 为 111 B、89 safe、40 C、0 unknown 设计，每个有三种量测。B 为 263 个范围内变体（97 个设计）和 70 个范围外变体；安全组为 249 和 18。端点树 B 首窗有 21 个叶签名，最大并列为 84/333。包络来自完整训练设计，两个表示共用同一个首窗交集。协议在生成 test 前规定此掩码。代码先对全部输入评分，再从输入坐标计算掩码，最后汇总；掩码不读取结果或标签，整个过程中未按结果挑选子组。
- 提示词把 2,880 专指历史记录，与两个原始文件同时存在的计数有出入。历史方向正确率每种表示在 30 dB 下有 288 对 × 10 次实现，而新的首报文件恰有 240 个设计 × 3 种量测 × 4 种策略＝2,880 行，包括未报警条目。S1 的方向分母不能作为新试验的报警或命中分母。原始归档为 pair-ablation-events.csv.gz 和 independent-test-events.csv。

## 2　分量测：通过

两类模型的所有非空 B 单元两侧均全中。全体安全设计中，完整窗树相对端点树在干净、白噪声、AR(1) 下分别增加 10、8、10 个报警，各以 89 为分母；岭模型增加 7、11、10 个。额外报警没有集中在单一量测律。白噪声的全体树比较区间下限为零。两族模型的范围外白噪声、AR(1) 安全报警差各为 +1/9、−1/9，区间分别为 [0, 33.33]、[−37.50, 0] 个百分点。合并的 0 个百分点隐去了方向反转。范围外干净安全组为零，2,000 次抽样均无该分母；对假想非空总体差值只能给 [−100,100] 个百分点逻辑界限。S33、S34 明示未定义，未删行。

## 3　读取规则、证据层级与稿件：完成

- RK4 原入口 repro/run_rolling_warning.py 的 simulate 在更新状态后只把 j 为 4 的倍数的状态写入结果，初始状态另存。用一个已有 A-test.mat 参数追踪真实写入步 4、8、…、4,000，得到 0 至 20 s 的 1,001 个观测时刻；相应干净 26 点与档案逐值相同。这个局部复算没有重建整套聚合数据。
- 原 T0–T3 在目标网络上读取 SCI-cross-system/dynamics.py 保存的按前一已接受状态采样的网络轨迹。两个网络四个 split 的完成设计均查到了近 19.9 ms 的最大读数年龄。T0/T1 仍用聚合评分；T2 换本地模型；T3 再换本地分区参考。旧 deadline 的 train、dev、cal、test 均经 SCI-condition-strengthening/network.py 的 sim；它用 searchsorted(..., side='right') 减一，保存的旧 deadline NPZ 仅含观测与 COI，不能从这些 NPZ 单独恢复全部原生时戳。
- r2/r3 held 改积分但保留上述读数规则；aligned 通过限制下一步使求解落到时钟上。BE 末步修补另处理终止判定。重积分时冻结的历史树、开发参考和二进制阈值均保留。新的独立实验才对 pilot/train/dev/cal/test 全部重新积分、重拟合并校准，测试本身只评价。
- 摘要、表 1、表 7、表 8、讨论与结论明确解读边界。历史 held +85.13 的句子限定固定策略和端点支持外。aligned 1.25 ms 的两侧安全报警率均已列出（54.50% 和 28.38%）。新实验的 333/333 是观测天花板；所有配对差为零导致抽样区间 [0,0]，不能证明总体命中率等价。表 8 为截至 500 ms 的累计四机会。保留聚合确认、ECGR 与原门控的区分、Kundur 缺失界限、相关噪声代价和 B−C 非因果解释。

## 4　岭回归和冻结记录：本地证据支持事前次要对照

pilot-protocol.json 明定单一 alpha=1、共同训练目标和次要角色。形状表示与端点的 8 个标准化器从同一批 159 个完整训练设计重算，与存储对象一致。4 个时刻各自拟合；树和岭均在 models-and-support.joblib 中，阈值独立保存在二进制文件中。test-lock 通过对分析源码、两个模型族、阈值和测试前数据的 SHA-256 约束输入。训练入口在拟合前检查 test 目录不存在，锁以排他创建，测试生成入口先验锁再生成设计。文件时序支持这一顺序；首个落盘轨迹与其运行日志均为编号 0008（并行执行），时间和哈希见 freeze-lineage.csv。缺少第三方时间戳，不能由本地档案排除蓄意事后重建。岭对照的作用是检查允许连续外推时两种表示的排序，旧研究中树、读取与物理的份额仍无法分离。

## 5–7　入口、出版与未运行工作

- 已运行 Replay、Build，另从原设计回放过一个聚合 RK4 参数。78 项计数/指纹断言通过，第二个核验程序又读回标准化器、开发参考、校准阈值和历史方向分母。只读校验 r3 的 6,240 份发布文件。原始预设主科学判据仍为失败，两项均未通过。
- 本轮未运行 240 个网络种子的 Reintegrate，未执行 Regenerate 全部 748 个网络设计或重新拟合。没有新的正式仿真、盲测、阈值选择或外部电网数据。各命令实际输入、输出与级别见 reproduction.md。生成文献记录、编辑、构建及索引的脚本均保留。
- 两份文稿经 XeLaTeX 编译，表号为 7、8、S33、S34；参考文献引用键集合与书目键一致。逐页渲染、版面记录与工具日志随附。
- 仍未解决的科学问题包括 Kundur 未完成设计、真实设备报警负担、B 群中两种表示在更广总体的命中差、坐标范围外的不确定性，以及历史 +85.13 的组成。现有资料支持在指定聚合总体中使用形状信息，不能据此认定跨系统共同可部署优势。

## R5 定点复核（2026-11-26）

**P1**　原 S14 由 SCI-cross-system/verify.py 生成 unknown-bounds.csv，publication.py 取 T3 行制表。新表用 SCI-condition-strengthening/recover.py 输出的两个 test-recovered-ledger.csv 与 T3-recovered.npz 按设计 ID 连接。每个风险变体按首报至少早于越限 200 ms 计命中，每个安全变体按是否有有限首报计报警。三个变体共同计入分母，未知物理设计的最大净贡献为三个变体。复算结果与 prefix-bounds.csv 的 arbitrary 两列和 S16 对齐。Kundur 已知风险/安全为 201/329，未知 70；命中 577/562、虚警 123/148（完整窗/端点）。IEEE 39 为 125/475，未知 0；命中 351/252、虚警 112/98。原账本和原策略保留，四行对照见 s14-recovered-bounds.csv。

**P2**　保留原试验及后续敏感性分析各自的区间。§7 的统计量包含 C 层抽样变化，即使 C 层平均差恰为零也不能去掉这部分不确定性。表 5 的 B 层区间在 65 个 B 设计内抽样。表 6、7 在全部 320 个设计中共同抽样，每次重算 B 层分母。各自使用种子 60421、2,000 次物理设计重采样。补充材料另有全体设计抽样的 B−C 区间 [76.26,92.75]，也已复算并标注。r5-bootstrap-contrasts.csv 保留四种统计结果的未舍入值。

**P3**　书目按首引自动重排，编译后读回 AUX 验证编号；补充材料中的技术性 causal 用语均已替换。reference-first-verification.md 登记原报告 11 个主链接、年度指标引文及源码仓库主页，保留本次读取证据。本轮只做既有账本的数值后处理、文稿构建及来源核验，没有新正式仿真，也未运行 Reintegrate 或 Regenerate。

执行入口为 revise_r5.py、verify_references_r5.py、publish.py 和 check_r5.py。edit.py 从上一代正文重建时会自动应用本次修订。

- PASS S14 四行及与 S16 任意补全界限核对通过；四个指定旧值在补充全文出现 0 次。
- PASS 85.13 三处与各自冻结账本一致。§7 B−C [76.76,92.99]；表5 B层 [76.92,92.82]；表6/7 全体设计重采样的B层 [76.41,92.38]。
- PASS 已编译首引编号 1,2,3,4,5,6,7,8,9；TeX、AUX 与书目键一致。
- PASS 补充材料 causal 总残留 0。
- PASS reference-first 可达性逐项检查完成：VERIFIED_CACHE 13，DEAD 0，UNVERIFIED 0。
- PASS XeLaTeX 正文与补充各两遍，PDF 页数 12/25。37 页均完成 120 dpi 渲染、逐页目检与图像指纹核对。

## 补充材料第 21 页的区间说明

在第 14 节列出四种求解设置的 B−C 命中差之后追加了经作者确认的从句。正文表 6、7 与此处共用同一批物理设计重采样；表中命中区间只针对 B 层，此处还计入 C 层收益的抽样变化。

本次从交付的 supplement.tex 以 XeLaTeX 连续编译两遍，补充材料为 25 页。已渲染并目检第 21 页及受自然分页影响的第 22–23 页，表 S32 和后续正文清晰。源文件的唯一差异是下列括注，位于 “2.5 T 95.22 [88.89, 99.75]” 之后、句号之前。

> (main Tables 6 and 7 use the same resamples for their B-stratum hit intervals, while the intervals here also reflect variation in the C-stratum gain)

本次验收的第 21 页 120 dpi PNG 的 SHA-256 为 84640d6eca5368ccc24e5cc1b3cb50abcfa5ddc070b34e0a44ef3a931f5ec19f。本次直接编译补充材料；若使用既有 edit.py 从 r3 底稿重建，则需在上述位置重新应用该句尾。
