# 中文摘要

在窗末频率相近时，扰动初期的曲线形状能否改善最低频率预测，并在首次越限前提供预警？在聚合仿真中，仅用扰动后前0.50 s的26个频率样本预测截止后最低频率。对148个干净近端点配对，二次拟合比仅用端点降低了配对差值的平均绝对误差4.89 mHz。固定使用端点约束弦线残差估计时，30 dB白噪声下的尾部误差超过预设上限。在2400个新聚合事件的独立确认中，五种量测条件等权，按事件—量测组合计数，各策略使用独立校准后冻结的阈值。按预先指定的200 ms最低提前量，质量门控与持续性的有效命中分别为1083/2005和758/2005，虚警分别为994/9995和1102/9995。门控减持续性的有效命中率差为+16.21个百分点，虚警率差为−1.08个百分点，按物理事件聚类的95%区间分别为[12.28, 20.17]和[−2.05, −0.09]。事后完整窗树对照中，门控较低的末窗幅值误差未形成确定的四窗告警优势。回顾性检验中，门控与持续性的聚合阈值在已收敛的IEEE 39节点高负荷轨迹上均未触发。

# Abstract

We tested whether short-window frequency shape predicts the post-cutoff minimum beyond the endpoint and whether this information improves early warning. In aggregate simulations, predictors used 26 samples through 0.50 s. Across 148 clean endpoint-matched pairs, quadratic features reduced mean absolute error in the within-pair difference by 4.89 mHz relative to the endpoint alone. The fixed chord-residual estimator exceeded its tail-error limit under 30 dB white noise. On 2400 new aggregate events with five equally weighted measurement conditions, each strategy used its own frozen calibration threshold. At the prespecified minimum lead time of 200 ms, the quality gate and persistence recorded 1083/2005 and 758/2005 effective hits, and 994/9995 and 1102/9995 false alarms. Gate-minus-persistence differences were +16.21 percentage points in effective hit rate and −1.08 in false-alarm rate (event-clustered 95% intervals [12.28, 20.17] and [−2.05, −0.09]). In a post hoc comparison with a full-window tree, lower final-window magnitude error for the gate did not establish a four-window warning advantage. Neither the gate nor persistence triggered at its aggregate threshold on archived, converged high-load IEEE 39-bus trajectories.

# 引言三条贡献

（一）利用弦线残差的局部展开和等端点反例，说明相同净频偏可以对应不同的调频响应与截止后最低频率。独立近端点配对进一步量化了干净窗口中二次和分段形状相对端点的差值预测增益。

（二）比较不同量测质量下的形状估计。端点约束协方差加权弦线残差估计（ECGR）降低了干净配对的幅值误差，但在30 dB白噪声下超过尾部误差上限。质量门控改善了指定混合条件下相对固定端点的平均误差，事后消融限定了可归于各组件的收益。

（三）用早晚越限分组和阈值交换区分提前决策机会与评分、阈值的影响；再以持续性和完整窗树检验幅值收益的决策价值。聚合确认支持指定提前量下相对持续性的收益，多机回顾性检验揭示了阈值迁移失效和等虚警排序反转。
