# 终稿科学修订对照

本版以同级上层“论文”目录的两份整合稿为起点，正文24页（原25页），补充材料31页（原31页）。所有科学数值使用既有数据。本次核对协议、运行记录、源代码、冻结锁、指标和图表，未运行新增实验。

## 主要修改及理由

|位置|实际修改|科学理由|
|---|---|---|
|题目、中英文摘要|以端点约束和截止后预测为起点；报告148个配对的4.89 mHz增益与固定ECGR的噪声尾部边界。预警主结果为各自冻结阈值下的整数计数及两个配对区间|固定截止配对检验形状增量，预警确认检验可在不知道测试标签时执行的规则|
|引言末尾|按输入、截止与目标解释跨研究精度不能直接归因于形状；将贡献写为端点约束、量测质量、决策转化三条|把关于“预测什么”和“何时能告警”的证据直接对应到可检验的问题|
|第3.5节、第6.4节|列明800开发、800新校准、2400新确认；首先报告200 ms冻结点，再报告测试曲线排序与完整窗树事后对照|200 ms在新确认前已用于开发；测试曲线即使预先指定了诊断坐标，计算时仍使用测试标签|
|表10及补充表S21|正文保留二次滚动、门控滚动及持续性三行。其余策略和突变的绝对计数仍在S21。10%主比较的虚警保护失败保留于正文|避免重复列整套历史工作点，同时保留原预设基线、强基线与不利结果|
|原表10的浮点阈值|正文一句交代复现口径；补稿保留两条精度链、并列评分、分母及首报次数|校准阶次阈值与历史确认实际读入值相差一个双精度单位，后者逐键复现历史首报|
|附加风险分析及VMD|双侧区间计算式、阶次和分组细节集中于补稿，正文保留宽度与覆盖率的权衡；单侧下界10/21项通过在附加风险段说明。原VMD同输入比较继续保留|保留受支持的原始贡献，也保留结构外推和风险下界失败|
|图13、讨论、结论与补充S27–S29|标明图13使用测试标签，解释越限组合分母与Raw window图例。正文、补充材料及双语摘要采用相同效应方向与比较对象|区分门控减持续性、完整窗树减门控；同一研究中两种损失容许出现不同排序|

## 200 ms的依据

项目 decision-review-v1/protocol.json 将0.2 s指定为主要期限，列出0、0.1、0.2、0.3 s作为诊断比较。decision_review.m 的 develop 分支在旧800个事件上按200 ms计数，development-rules.csv含64个候选映射；用新800个事件定各自阈值后才写入decision-lock.mat。确认启动标记与两项锁文件指纹相符，输入锁的13项指纹相符，运行记录和三个场景账本的数量一致。该顺序支持在本研究的新聚合确认前指定200 ms。现场检测、通信、处理与动作的总时限仍无对应量测。

## 使用测试标签、已查看数据或档案的结果

|证据|允许的解释|
|---|---|
|原干净滚动试验的早晚分组、命中交集与阈值交换|事后分解原结果。98个早越限事件增加机会，15个晚越限事件仅固定策略命中；阈值交换为特定工作点的代数分解|
|用测试标签对齐实际虚警率的曲线|比较评分排序。新聚合10%实际虚警、200 ms时门控减持续性为+21.41个百分点。该坐标虽在协议中列为辅助判据，阈值未据此部署。100、300 ms为诊断，0 ms仍须严格早于越限|
|原滚动接入批的持续性参照、旧批次的最低提前量回放|补充强基线和时间依赖性；不能替代原10%主要比较或改写其失败|
|完整窗树减门控、配对消融、离散物理库与误选分析|在已查看数据上定位表示和目标的边界。冻结阈值下完整窗树减门控的有效命中率差为+2.84个百分点，区间[−0.30,5.87]；也无法据此认定两策略等效。消融不证明所有组件必要|
|IEEE 39节点118条已收敛高负荷轨迹的聚合阈值直接迁移|回顾性多机压力检验。两策略均无触发；测试曲线对齐10%实际虚警、200 ms后门控减持续性为−47.14个百分点。未收敛10个场景的完整风险未知|
|代表性失败轨迹和数值求解诊断|可解释已观察样本及求解边界，不能识别多机排序反转的单一原因|

## 当前最强结论

在所设聚合模型、严格截止及已检验的参数范围内，窗末端点不能唯一确定截止后最低频率。干净近端点配对中，短窗形状具有端点以外的预测信息。ECGR的干净幅值收益受30 dB噪声尾部约束；以六条件等权评价时，门控相对固定端点改善平均幅值误差。

在新聚合确认的五种主量测、各自冻结阈值和200 ms最低提前量下，门控相对持续性的有效命中率高16.21个百分点，实际虚警率低1.08个百分点。这个结论不能推广为门控普遍优于完整窗树或持续性，不能从固定截止幅值误差推导出四窗告警优势，也不能据已归档多机数据声称跨系统盲测成功。

## 编译与核对

两份稿件各编译两遍，先补稿后正文。核对22个既有参考文献键均有对应引用，本轮未新增文献。正文第1页的双语摘要、第2页三条贡献、第9–10页第3.5节、第20页第6.4节及表10、第21–22页讨论与多机结果、第22页图13和结论，以及补稿第29–31页表S27–S29均已渲染检查。核对所有交叉引用、术语与四个关键差值，日志未报未解析引用、缺字或越界盒。修订.py从指定整合稿生成本版，核查.py从当前TeX导出摘要和贡献，并检查源数据、引用及版面。图13与补表继续保留0、100、200、300 ms全部诊断点。
