# IEEE 39 节点六场景时域复算验收

使用原算例和 ANDES 的初始化、动态方程、解析雅可比矩阵及限幅更新。用独立的固定步长 BDF2 推进和 SciPy SuperLU 线性求解，扰动处重启积分。换用了积分实现，动态模型仍来自同一实现。以 5 和 2.5 ms 复算，检查 20 ms 输出格点。对照为 2101、2113、2121，待查为 2102、2114、2122。

低幅对照验收要求两档积分均完成到 21 s。相对原轨迹，惯量中心频差全程最大偏差不超过 0.00005 p.u.，相对同场景 QNDF 结果，最低电压差不超过 0.015 p.u.。这些容差仅是该次同模型数值比对的筛查标准，并非电网运行阈值。失败轨迹中，低于 −0.005 p.u. 的频差记作已观察到越限；截断前未观察到越限时，完整事件风险未知。未完整复现的结果用于诊断，保持正式数据及阈值不变。只有对照验收通过且出现可评分的越限场景，才进入正式扩样设计。

复算完成后的采样解释沿用原始梯形积分轨迹，将前样本保持与对采样时刻的线性插值分别与 BDF2 格点结果对照。该解释属于事后数值诊断，原验收判定和预警评分继续使用既定口径。
