# 短窗形状可辨识性分析规程

沿用二状态聚合模型、20 ms 采样和扰动后 0.50 s 之后至原仿真终点的最低频率标签。全程使用本机仿真。

等端点扫描固定参考 H=4 s、D=1、R=0.05、Tg=0.50 s，分别以 0.025、0.035、0.050 p.u. 缺额生成参考轨迹。每次扫动 H、D 或 Tg 中的一项，配合调整缺额匹配 0.50 s 端点，每项四档。匹配区间为原缺额范围。报告全部尝试、解的端点误差、截止后最低频率差、可见窗形状差和限幅标记。

对连续参数档案中等距选取的 60 个场景求局部灵敏度。用对数参数坐标 (H,D,R,Tg,d)，中心差分步长 0.001 及 0.0005，对照 0.10、0.24、0.50 s 三档可见窗。比较单一端点、端点加二次拟合、端点加分段拟合、完整窗口四种线性观测表示。按独立白噪声模型将特征噪声白化，扫描名义窗内信噪比 20、30、40 dB。将奇异值乘以 0.1 后至少为 1 的方向视作达到这里选定的可测量级。该阈值用于描述局部灵敏度，表示 0.1 对数尺度扰动下信号的白化范数至少为 1。报告阈值下方向数及两个差分步长的相对差，不做参数反演精度推断。主汇总包含整个受测轨迹和差分复本都未触上限的场景，其他场景留档。

未限幅时，频率对 (H,D,R,Tg,d) 的依赖可用四个组合 d/(2H)、D/(2H)、1/(2HR)、Tg 表示。另以缩放因子 1.05 对参数仍在原范围的未限幅场景核对这一等价性。固定备用上限在限幅后可能破坏等价性。

同一场景的白噪声标准差按干净 0.50 s 窗的频偏均方根计算，三档窗口共享该值。完整窗的有效噪声用独立等方差模型表示。各特征用其线性算子行空间的正交基白化，以计入共用端点和样本造成的噪声相关。

补充记录截止后最低频率的局部对数参数梯度。取该梯度在过阈值方向上的平方投影之和，除以完整梯度的平方范数，用于描述可测方向与目标的局部关联。该比例是梯度的几何量，不作为预测精度指标。对目标梯度同样保留双步长核查。
