# 固定截止最低频率预测区间试验规程

沿用已冻结的端点加二次拟合提升树，输入为扰动后前 0.50 s、26 点，目标为截止后至原仿真终点的最低频率。由 MATLAB 在原参数范围内独立抽样生成尺度开发集 600、区间校准集 600、最终测试集 1200 个单级聚合场景，种子分别为 47101、47102、47103。每个场景独立随机指定干净、20 dB 模拟白噪声或系数 0.8 的平稳 AR(1) 模拟噪声，三者等概率。条件成分仅用于事后分组。另将测试场景配对用于两项压力测试，包括单级下 0.26 s 噪声突变和两级调频下同类混合量测。突变前后标准差比为 1:3，全窗期望功率归一至名义 20 dB。

比较名义 90% 的统一残差区间和分尺度残差区间。统一分数为绝对残差。分尺度先用可见窗二阶差分均方根的开发集三分位点划三组，每组尺度由该组开发场景绝对残差的中位数估计，最小尺度为 0.001 Hz。校准分数为绝对残差除以该事件尺度。两个分数均使用独立校准集中第 ceil((n+1)×0.90) 个次序统计量。区间评价包括覆盖率、宽度、下侧漏覆盖和上侧漏覆盖，另报告按测试场景配对重采样的差异。先解释同分布混合测试，再报告压力测试。分组及压力测试为经验诊断，区间解释限于本机聚合模拟设定。
