# 量测质量分级预警实验协议

主比较在新生成的聚合场景上执行，IEEE 39 节点按新增负荷水平独立划分作压力测试。旧试验用于确定扰动范围。模型沿用已有聚合开发网格，告警阈值与质量分级一经确定，在封存集上固定。

- 每个物理场景生成干净、弱白噪声、强白噪声、强相关噪声四种量测轨迹。弱和强分别使用既有开发窗参考功率下的 40 dB 与 20 dB。强相关噪声为平稳 AR(1)，相邻系数 0.8，与强白噪声具有相同的理论无条件方差。所有版本与四个决策时刻共享同一个场景角色。
- 量测质量估计取已知扰动起点前 1 s 的频率样本标准差。估计值达到弱、强噪声标准差的几何均值时归为低质量，否则归为高质量。预扰动真实频率在本试验中设为额定值，未模拟稳态漂移或扰动检测误差。
- 使用聚合训练网格、独立阈值校准和最终封存测试。聚合新增场景用种子 39192512 和 39192513 分别抽取 600 和 1,800 组。IEEE 39 节点定向压力测试的校准负荷为 0.950、0.975、1.010 和 1.040 倍；其他四个负荷水平封存测试。仿真失败完整记录，不参与精度计算。
- 比较持续性与二次拟合滚动策略。每类模型分别用本地混合固定阈值、量测质量分级阈值、已知噪声等级的分级阈值。每个物理事件只计一次首次告警；按同一预设校准目标比较，主虚警目标 10%，另报 5% 和 20%。分级阈值在对应等级的未越限校准事件上计算。报告实际虚警、及时命中、延迟与提前量。沿用 0.5% 相对跌幅的仿真阈值。
- 主判据是在 10% 校准目标下联合评估实际虚警率与及时命中率。四种噪声的等权混合是设计分布；置信区间以物理事件为重采样单位，保留同一事件的全部噪声版本。另报告同一物理事件上分级相对固定阈值的配对差。算例的压力测试结果仅适用于该设计。

聚合首轮显示两档已设强度很容易区分，因此追加两项探索性压力试验。其一为分级边界附近的30 dB白噪声，其二为扰动前40 dB、扰动发生后20 dB的噪声突变。两项均使用主试验冻结的阈值，不进入主混合统计或校准。真值参照在这两项中使用扰动后的噪声等级。
