# IEEE 39 节点求解方法交叉复算方案

求解复核采用同一 ANDES 2.0.0 模型，分别使用隐式梯形、后向欧拉和自适应 QNDF，步长参数均设为 0.01 s，QNDF 保持其可变步长控制。保留原 1 s 扰动时刻、21 s 仿真终点及 20 ms 采样。计算截至最后已接受步的惯量中心频率，以及采样时刻的最小母线电压。严格低于 −0.005 p.u. 的频差标记为已观察到越限。截断前未越限的轨迹仅表示观察期间未越限，整个事件风险未知。

R4 预选 1054、1080、1109 三个失败场景，涵盖两种扰动组合与不同负荷；对照为同批次的 1053、1077、1110。R5 探索性扫描选取三个负荷与位置组合，分别比较 11.6% 与 12.1% 阶跃，对应 2101/2102、2113/2114、2121/2122。三种方法使用同一份场景清单，结果仅用于求解诊断，R4/R5 的正式评分沿用原数据。

交叉复算启动后，根据已观察到的积分方法差异追加步长敏感性复核。对 10 ms 后向欧拉完成而其他任一方法中止的场景，补做 5 ms 与 2.5 ms 后向欧拉。完整性差异与已接受采样点的越限分别报告。
